% Simulation data for the IEEE 13 Node Test Feeder model


% miles/km
mi2km = 1.60934;

% feet to km
ft2km = 0.0003048;

% microsiemens to Farads
ms2F = 1/2/pi/60*1e-6;


%% Configuration 601 - series reactance - ohm/mile

R_601 = [0.3465 0.1560 0.1580;0.1560 0.3375 0.1535;0.1580 0.1535 0.3414];
X_601 = [1.1079 0.5017 0.4236;0.5017 1.0478 0.3849;0.4236 0.3849 1.0348];

% charging susceptance - microsiemens/mile

B_601 = [6.2998 -1.9958 -1.2595;-1.9958 5.9597 -0.7417;-1.2595 -0.7417 5.6386];

% convert for SPS

R_601 = R_601/mi2km;

L_601 = X_601/mi2km/2/pi/60;

C_601 = B_601/mi2km*ms2F;


%% Configuration 602 - series reactance - ohm/mile

R_602 = [0.7526 0.1580 0.1560;0.1580 0.7475 0.1535;0.1560 0.1535 0.7436];
X_602 = [1.1814 0.4236 0.5017;0.4236 1.1983 0.3849;0.5017 0.3849 1.2112];

% charging susceptance - microsiemens/mile

B_602 = [5.6990 -1.0817 -1.6905;-1.0817 5.1795 -0.6588;-1.6905 -0.6588 5.4246];

% convert for SPS

R_602 = R_602/mi2km;

L_602 = X_602/mi2km/2/pi/60;

C_602 = B_602/mi2km*ms2F;


%% Configuration 603 - series reactance - ohm/mile

R_603 = [0 0 0;0 1.3294 0.2066;0 0.2066 1.3238];
X_603 = [0 0 0;0 1.3471 0.4591;0 0.4591 1.3569];

% charging susceptance - microsiemens/mile

B_603 = [0 0 0;0 4.7097 -0.8999;0 -0.8999 4.6658];

% convert for SPS

R_603 = R_603/mi2km;

L_603 = X_603/mi2km/2/pi/60;

C_603 = B_603/mi2km*ms2F;


%% Configuration 604 - series reactance - ohm/mile

R_604 = [1.3238 0 0.2066;0 0 0;0.2066 0 1.3294];
X_604 = [1.3569 0 0.4591;0 0 0;0.4591 0 1.3471];

% charging susceptance - microsiemens/mile

B_604 = [4.6658 0 -0.8999;0 0 0;-0.8999 0 4.7097];


% convert for SPS

R_604 = R_604/mi2km;

L_604 = X_604/mi2km/2/pi/60;

C_604 = B_604/mi2km*ms2F;


%% Configuration 605 - series reactance - ohm/mile

R_605 = [0 0 0;0 0 0;0 0 1.3292];
X_605 = [0 0 0;0 0 0;0 0 1.3475];

% charging susceptance - microsiemens/mile

B_605 = [0 0 0;0 0 0;0 0 4.5193];


% convert for SPS

R_605 = R_605/mi2km;

L_605 = X_605/mi2km/2/pi/60;

C_605 = B_605/mi2km*ms2F;

%% Configuration 606 - series reactance - ohm/mile

R_606 = [0.7982 0.3192 0.2849;0.3192 0.7891 0.3192;0.2849 0.3192 0.7982];
X_606 = [0.4463 0.0328 0.0143;0.0328 0.4041 0.0328;0.0143 0.0328 0.4463];
%X_606 = [0.4463 0.0328 -0.0143;0.0328 0.4041 0.0328;-0.0143 0.0328 0.4463];

% charging susceptance - microsiemens/mile

B_606 = [96.8897 -1e-6 -1e-6;-1e-6 96.8897 -1e-6;-1e-6 -1e-6 96.8897];

% convert for SPS

R_606 = R_606/mi2km;

L_606 = X_606/mi2km/2/pi/60;

C_606 = B_606/mi2km*ms2F;


%% Configuration 607 - series reactance - ohm/mile

R_607 = [1.3425 0 0;0 0 0;0 0 0];
X_607 = [0.5124 0 0;0 0 0;0 0 0];

% charging susceptance - microsiemens/mile

B_607 = [88.9912 0 0;0 0 0;0 0 0];

% convert for SPS

R_607 = R_607/mi2km;

L_607 = X_607/mi2km/2/pi/60;

C_607 = B_607/mi2km*ms2F;
